<!doctype html><html lang="th"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1"><title>รายงานส่งมอบงานระบบ Modbus</title><style>
:root { --ink:#1f2933; --muted:#616e7c; --line:#d5dae1; --ok:#1e7b34; --bad:#b42318; --warn:#a15c00;
        --head:#f2f4f7; --accent:#1d4ed8; }
* { box-sizing: border-box; }
body { margin: 0; padding: 24px; color: var(--ink); background: #fff;
       font: 13px/1.45 "Segoe UI", "Leelawadee UI", Tahoma, sans-serif; }
.page { max-width: 1000px; margin: 0 auto; }
h1 { font-size: 22px; margin: 0 0 4px; }
h2 { font-size: 16px; margin: 22px 0 8px; padding-bottom: 4px; border-bottom: 2px solid var(--ink); }
h3 { font-size: 14px; margin: 14px 0 6px; }
.meta { display: grid; grid-template-columns: repeat(auto-fit, minmax(200px, 1fr)); gap: 4px 18px;
        margin: 10px 0 0; }
.meta div span { color: var(--muted); margin-right: 6px; }
.verdict { margin: 14px 0 6px; padding: 10px 14px; border-radius: 6px; font-weight: 600; font-size: 14px; }
.verdict.ok { background: #e7f5ec; color: var(--ok); border: 1px solid #b5dfc2; }
.verdict.check { background: #fdecea; color: var(--bad); border: 1px solid #f3b8b1; }
.chips { display: flex; flex-wrap: wrap; gap: 8px; }
.chip { border: 1px solid var(--line); border-radius: 6px; padding: 6px 12px; }
.chip b { font-size: 16px; margin-right: 4px; }
table { width: 100%; border-collapse: collapse; margin: 4px 0 8px; font-size: 12px; }
th, td { border: 1px solid var(--line); padding: 4px 6px; text-align: left; vertical-align: top; }
th { background: var(--head); font-weight: 600; }
td.n { text-align: right; font-variant-numeric: tabular-nums; white-space: nowrap; }
tr.bad td { background: #fdf3f2; } tr.warn td { background: #fff8e8; }
.s-ok { color: var(--ok); font-weight: 600; } .s-error { color: var(--bad); font-weight: 600; }
.s-stale { color: var(--warn); font-weight: 600; } .s-off { color: var(--muted); }
.small { color: var(--muted); font-size: 11px; }
ul { margin: 4px 0 8px 18px; padding: 0; }
.vals { columns: 2; column-gap: 24px; }
.vals table { break-inside: avoid; }
.sig { display: grid; grid-template-columns: 1fr 1fr; gap: 20px; margin-top: 10px; }
.sig .box { border: 1px solid var(--line); border-radius: 6px; padding: 10px 12px; }
.sig .box div { border-bottom: 1px solid var(--line); height: 30px; margin-top: 6px; color: var(--muted);
                font-size: 11px; display: flex; align-items: flex-end; }
.notes { white-space: pre-wrap; border: 1px solid var(--line); border-radius: 6px; padding: 8px 10px; }
svg { width: 100%; height: auto; border: 1px solid var(--line); border-radius: 6px; background: #fbfcfd; }
footer { margin-top: 18px; color: var(--muted); font-size: 11px; }
@media print { body { padding: 0; } h2 { break-after: avoid; } table, .sig, svg { break-inside: avoid; }
               @page { size: A4; margin: 14mm 12mm; } }
@media (max-width: 640px) { body { padding: 12px; } .vals { columns: 1; } .sig { grid-template-columns: 1fr; } }
</style></head><body><div class="page"><h1>รายงานส่งมอบงานระบบ Modbus</h1><div class="meta"><div><span>โครงการ</span>Demo plant - water treatment</div><div><span>สถานที่</span>Pump station 2</div><div><span>ลูกค้า</span>ตัวอย่าง จำกัด</div><div><span>ผู้ทดสอบ</span>mbtool demo</div><div><span>วันที่</span>2026-11-04 16:49</div><div><span>เครื่องมือ</span>mbtool 1.0.0</div></div><div class="verdict ok">ผ่าน - อุปกรณ์ที่เปิดใช้ตอบครบทุกตัว อัตรา error ต่ำกว่า 1 %</div><div class="chips"><div class="chip"><b>5</b>อุปกรณ์</div><div class="chip"><b>1</b>บัส</div><div class="chip"><b>5</b>ปกติ</div><div class="chip"><b>0</b>ต้องตรวจสอบ</div></div><h2>การตั้งค่าการอ่าน</h2><table><tr><th>โหมดการอ่าน</th><th>Bus gap</th><th>เป้าเวลารอบ</th></tr><tr><td>อิสระ (แต่ละตัวตาม scan rate)</td><td class="n">50 ms</td><td class="n">-</td></tr></table><h2>บัส</h2><table><tr><th>บัส</th><th>การเชื่อมต่อ</th><th>อุปกรณ์</th><th>เวลารอบที่วัดได้ (เฉลี่ย / ต่ำสุด / สูงสุด ms)</th><th>Jitter ms</th><th>ค่าประมาณ ms</th><th>เกินเป้า</th><th>สายไม่ว่าง</th></tr><tr><td>socket://127.0.0.1:62577</td><td>RTU socket://127.0.0.1:62577 19200 8E1</td><td>Meter 1, Drive 1, Level 1, Flow 1, Pressure 1</td><td class="n">-</td><td class="n">-</td><td class="n">3584.0</td><td class="n">-</td><td class="n">-</td></tr></table><h2>อุปกรณ์</h2><table><tr><th>อุปกรณ์</th><th>ID</th><th>การเชื่อมต่อ</th><th>สิ่งที่อ่าน</th><th>สถานะ</th><th>สำเร็จ</th><th>ผิดพลาด</th><th>Error %</th><th>ชนิด error</th><th>เวลาตอบ ms เฉลี่ย / p95 / สูงสุด</th><th>อ่านล่าสุด</th></tr><tr class=""><td>Meter 1</td><td class="n">1</td><td>RTU socket://127.0.0.1:62577 19200 8E1</td><td>eastron_sdm230.json</td><td class="s-ok">ปกติ</td><td class="n">7</td><td class="n">0</td><td class="n">0.00</td><td>-</td><td class="n">34.8 / 68.9 / 69.4</td><td class="n">16:49:19</td></tr><tr class=""><td>Drive 1</td><td class="n">2</td><td>RTU socket://127.0.0.1:62577 19200 8E1</td><td>schneider_atv320.json</td><td class="s-ok">ปกติ</td><td class="n">7</td><td class="n">0</td><td class="n">0.00</td><td>-</td><td class="n">41.8 / 48.7 / 49.0</td><td class="n">16:49:20</td></tr><tr class=""><td>Level 1</td><td class="n">3</td><td>RTU socket://127.0.0.1:62577 19200 8E1</td><td>vega_vegapuls_c21_modbus.json</td><td class="s-ok">ปกติ</td><td class="n">7</td><td class="n">0</td><td class="n">0.00</td><td>-</td><td class="n">37.3 / 45.9 / 46.7</td><td class="n">16:49:20</td></tr><tr class=""><td>Flow 1</td><td class="n">4</td><td>RTU socket://127.0.0.1:62577 19200 8E1</td><td>endress_hauser_promag_100_modbus.json</td><td class="s-ok">ปกติ</td><td class="n">7</td><td class="n">0</td><td class="n">0.00</td><td>-</td><td class="n">40.1 / 48.7 / 48.9</td><td class="n">16:49:21</td></tr><tr class=""><td>Pressure 1</td><td class="n">5</td><td>RTU socket://127.0.0.1:62577 19200 8E1</td><td>keller_series_30_40_modbus.json</td><td class="s-ok">ปกติ</td><td class="n">7</td><td class="n">0</td><td class="n">0.00</td><td>-</td><td class="n">24.8 / 26.6 / 28.3</td><td class="n">16:49:21</td></tr></table><div class="small">นับตั้งแต่ 2026-11-04 16:48</div><h3>ค่าที่อ่านได้ ณ เวลาทำรายงาน</h3><div class="vals"><table><tr><th colspan="2">Meter 1</th></tr><tr><td>Pulse output 1 width</td><td class="n">60.0 ms</td></tr><tr><td>Network parity/stop</td><td class="n">0.0</td></tr><tr><td>Network node (Modbus address)</td><td class="n">1.0</td></tr><tr><td>Network baud rate</td><td class="n">0.0</td></tr><tr><td>Pulse 1 energy type</td><td class="n">0.0</td></tr><tr><td>Pulse 1 constant</td><td class="n">0.001 kWh(kvarh)/imp (default)</td></tr><tr><td>Measurement mode</td><td class="n">0</td></tr><tr><td>Serial number</td><td class="n">0</td></tr><tr><td>Voltage</td><td class="n">230.0903 V</td></tr><tr><td>Current</td><td class="n">8.227459 A</td></tr><tr><td>Active power</td><td class="n">1888.492 W</td></tr><tr><td>Apparent power</td><td class="n">1916.487 VA</td></tr><tr><td>Reactive power</td><td class="n">1920.951 VAr</td></tr><tr><td>Power factor</td><td class="n">8.120353</td></tr><tr><td>Phase angle</td><td class="n">0.270531 deg</td></tr><tr><td>Frequency</td><td class="n">50.00991 Hz</td></tr><tr><td colspan="2" class="small">+ 16 ค่าเพิ่มเติม (ดูใน log หรือ export ของอุปกรณ์)</td></tr></table><table><tr><th colspan="2">Drive 1</th></tr><tr><td>Add Modbus Address</td><td class="n">1</td></tr><tr><td>tbr Modbus Baud Rate</td><td class="n">19200 bps</td></tr><tr><td>tFO Modbus Format</td><td class="n">8-E-1</td></tr><tr><td>tto Modbus Time-out</td><td class="n">10.0 s</td></tr><tr><td>M1EC Modbus CRC Errors</td><td class="n">1</td></tr><tr><td>M1Ct Modbus Frame Count</td><td class="n">1</td></tr><tr><td>nMA1 Scanner In1 Source Address</td><td class="n">0</td></tr><tr><td>nMA2 Scanner In2 Source Address</td><td class="n">0</td></tr><tr><td>nCA1 Scanner Out1 Destination Address</td><td class="n">0</td></tr><tr><td>nCA2 Scanner Out2 Destination Address</td><td class="n">0</td></tr><tr><td>nM1 Scanner In1: ETA Status Word</td><td class="n">33</td></tr><tr><td>nM2 Scanner In2: RFRD Output Speed</td><td class="n">102</td></tr><tr><td>nC1 Scanner Out1: CMD Command Word</td><td class="n">Disable voltage</td></tr><tr><td>nC2 Scanner Out2: LFRD Speed Target</td><td class="n">0</td></tr></table><table><tr><th colspan="2">Level 1</th></tr><tr><td>Modbus Address</td><td class="n">246</td></tr><tr><td>Baud Rate</td><td class="n">9600</td></tr><tr><td>Parity</td><td class="n">None</td></tr><tr><td>Stopbits</td><td class="n">One</td></tr><tr><td>Delay Time</td><td class="n">50 ms</td></tr><tr><td>Byte Order</td><td class="n">ABCD</td></tr><tr><td>Distance Unit</td><td class="n">m</td></tr><tr><td>Temperature Unit</td><td class="n">degC</td></tr><tr><td>Min Adjustment</td><td class="n">0.0</td></tr><tr><td>Max Adjustment</td><td class="n">5.0</td></tr><tr><td>Medium Type</td><td class="n">Liquids</td></tr><tr><td>Application Liquid</td><td class="n">Storage tank</td></tr><tr><td>Application Solid</td><td class="n">Silo</td></tr><tr><td>PV Unit</td><td class="n">Meters</td></tr><tr><td>SV Unit</td><td class="n">Meters</td></tr><tr><td>TV Unit</td><td class="n">degC</td></tr><tr><td colspan="2" class="small">+ 12 ค่าเพิ่มเติม (ดูใน log หรือ export ของอุปกรณ์)</td></tr></table><table><tr><th colspan="2">Flow 1</th></tr><tr><td>Volume Flow</td><td class="n">3.47509</td></tr><tr><td>Mass Flow</td><td class="n">-18.00556</td></tr><tr><td>Corrected Volume Flow</td><td class="n">1.37545</td></tr><tr><td>Conductivity</td><td class="n">449.9599</td></tr><tr><td>Temperature</td><td class="n">36.74847</td></tr><tr><td>Corrected Conductivity</td><td class="n">0.4436232</td></tr><tr><td>Mass Flow Unit</td><td class="n">kg/h</td></tr><tr><td>Mass Unit</td><td class="n">kg</td></tr><tr><td>Volume Flow Unit</td><td class="n">l/h</td></tr><tr><td>Volume Unit</td><td class="n">m³</td></tr><tr><td>Corrected Volume Flow Unit</td><td class="n">Nl/h</td></tr><tr><td>Corrected Volume Unit</td><td class="n">Nm³</td></tr><tr><td>Temperature Unit</td><td class="n">°C</td></tr><tr><td>Conductivity Unit</td><td class="n">8</td></tr><tr><td>Flow Damping</td><td class="n">0</td></tr><tr><td>Measured Value EPD</td><td class="n">-23.24568</td></tr><tr><td colspan="2" class="small">+ 25 ค่าเพิ่มเติม (ดูใน log หรือ export ของอุปกรณ์)</td></tr></table><table><tr><th colspan="2">Pressure 1</th></tr><tr><td>CH0 Calculated Value</td><td class="n">-21.88758</td></tr><tr><td>P1 Pressure</td><td class="n">1.089855 bar</td></tr><tr><td>P2 Pressure</td><td class="n">-29.91932 bar</td></tr><tr><td>T Temperature</td><td class="n">21.00564 degC</td></tr><tr><td>TOB1 Temperature of Sensor 1</td><td class="n">20.95484 degC</td></tr><tr><td>TOB2 Temperature of Sensor 2</td><td class="n">3.162695 degC</td></tr><tr><td>P1 Pressure (integer)</td><td class="n">100164 Pa</td></tr><tr><td>T Temperature (integer)</td><td class="n">22.16 degC</td></tr><tr><td>UART Settings</td><td class="n">0</td></tr><tr><td>Serial Number</td><td class="n">123456</td></tr><tr><td>Active Pressure Channels</td><td class="n">2</td></tr><tr><td>Active Temperature Channels</td><td class="n">8</td></tr><tr><td>Status</td><td class="n">48</td></tr><tr><td>Device Address</td><td class="n">1</td></tr><tr><td>Firmware Class:Group</td><td class="n">1332</td></tr><tr><td>Firmware Year:Week</td><td class="n">2575</td></tr><tr><td colspan="2" class="small">+ 4 ค่าเพิ่มเติม (ดูใน log หรือ export ของอุปกรณ์)</td></tr></table></div><h2>ผลทดสอบสุขภาพบัส</h2><div class="small">RTU 19200 baud · 15 × · 2026-11-04 16:49</div><table><tr><th>อุปกรณ์</th><th>ID</th><th>ผล</th><th>สำเร็จ</th><th>ผิดพลาด</th><th>ชนิด error</th><th>เวลาตอบ ms เฉลี่ย / p95 / สูงสุด</th><th>เวลาคิดของอุปกรณ์ ms</th><th>timeout ที่ต้องใช้</th></tr><tr class=""><td>Meter 1</td><td class="n">1</td><td>good</td><td class="n">15</td><td class="n">0</td><td>-</td><td class="n">36.8 / 56.3 / 56.3</td><td class="n">17.9</td><td class="n">150</td></tr><tr class=""><td>Drive 1</td><td class="n">2</td><td>good</td><td class="n">15</td><td class="n">0</td><td>-</td><td class="n">48.7 / 50.2 / 50.2</td><td class="n">28.6</td><td class="n">150</td></tr><tr class=""><td>Level 1</td><td class="n">3</td><td>good</td><td class="n">15</td><td class="n">0</td><td>-</td><td class="n">37.0 / 37.9 / 37.9</td><td class="n">21.5</td><td class="n">100</td></tr><tr class=""><td>Flow 1</td><td class="n">4</td><td>good</td><td class="n">15</td><td class="n">0</td><td>-</td><td class="n">44.9 / 45.8 / 45.8</td><td class="n">23.7</td><td class="n">100</td></tr><tr class=""><td>Pressure 1</td><td class="n">5</td><td>good</td><td class="n">15</td><td class="n">0</td><td>-</td><td class="n">23.5 / 24.5 / 24.5</td><td class="n">11.5</td><td class="n">100</td></tr></table><p><b>ค่าที่แนะนำ:</b> Timeout: 150 ms · Gap: 0 ms · เวลารอบที่คาด: 191 ms</p><h3>ข้อสังเกต</h3><ul><li>Timeout 1000 ms is much longer than needed (150 ms is enough): an absent device then blocks the bus for less time.</li><li>The line stayed error free down to a gap of 0 ms; recommended gap 0 ms (a little margin).</li><li>Expected PLC cycle with the recommended settings: about 191 ms for 5 device(s).</li></ul><h2>แผนผังบัส (ตามที่ผู้ใช้วาด)</h2><svg viewBox="0 0 790 170" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="แผนผังบัส (ตามที่ผู้ใช้วาด)" font-family="Segoe UI, Tahoma, sans-serif" font-size="12"><rect x="10" y="38" width="90" height="44" rx="6" fill="#e8eefc" stroke="#1d4ed8"/><text x="55" y="64" text-anchor="middle" font-weight="600">Master</text><line x1="100" y1="60" x2="710" y2="60" stroke="#1f2933" stroke-width="3"/><text x="104" y="52" font-size="10" fill="#a15c00">120 Ω</text><text x="706" y="52" text-anchor="end" font-size="10" fill="#a15c00">120 Ω</text><text x="135" y="52" text-anchor="middle" fill="#616e7c">15 m</text><line x1="170" y1="60" x2="170" y2="100" stroke="#1f2933" stroke-width="2"/><circle cx="170" cy="60" r="4" fill="#fff" stroke="#1f2933"/><rect x="115" y="100" width="110" height="52" rx="6" fill="#fff" stroke="#9aa5b1"/><text x="170" y="118" text-anchor="middle" font-weight="600">Meter 1</text><text x="170" y="135" text-anchor="middle" fill="#616e7c">ID 1 · 15.5 m</text><text x="235" y="52" text-anchor="middle" fill="#616e7c">40 m</text><line x1="300" y1="60" x2="300" y2="100" stroke="#1f2933" stroke-width="2"/><circle cx="300" cy="60" r="4" fill="#fff" stroke="#1f2933"/><rect x="245" y="100" width="110" height="52" rx="6" fill="#fff" stroke="#9aa5b1"/><text x="300" y="118" text-anchor="middle" font-weight="600">Drive 1</text><text x="300" y="135" text-anchor="middle" fill="#616e7c">ID 2 · 56 m</text><text x="365" y="52" text-anchor="middle" fill="#616e7c">25 m</text><line x1="430" y1="60" x2="430" y2="100" stroke="#1f2933" stroke-width="2"/><circle cx="430" cy="60" r="4" fill="#fff" stroke="#1f2933"/><rect x="375" y="100" width="110" height="52" rx="6" fill="#fff" stroke="#9aa5b1"/><text x="430" y="118" text-anchor="middle" font-weight="600">Level 1</text><text x="430" y="135" text-anchor="middle" fill="#616e7c">ID 3 · 80.3 m</text><text x="495" y="52" text-anchor="middle" fill="#616e7c">60 m</text><line x1="560" y1="60" x2="560" y2="100" stroke="#1f2933" stroke-width="2"/><circle cx="560" cy="60" r="4" fill="#fff" stroke="#1f2933"/><rect x="505" y="100" width="110" height="52" rx="6" fill="#fff" stroke="#9aa5b1"/><text x="560" y="118" text-anchor="middle" font-weight="600">Flow 1</text><text x="560" y="135" text-anchor="middle" fill="#616e7c">ID 4 · 142 m</text><text x="625" y="52" text-anchor="middle" fill="#616e7c">30 m</text><line x1="690" y1="60" x2="690" y2="100" stroke="#1f2933" stroke-width="2"/><circle cx="690" cy="60" r="4" fill="#fff" stroke="#1f2933"/><rect x="635" y="100" width="110" height="52" rx="6" fill="#fff" stroke="#9aa5b1"/><text x="690" y="118" text-anchor="middle" font-weight="600">Pressure 1</text><text x="690" y="135" text-anchor="middle" fill="#616e7c">ID 5 · 170.5 m</text></svg><table><tr><th>ความยาวสายหลัก</th><th>สายแยกรวม</th><th>อุปกรณ์ที่ไกลสุด</th><th>baud สูงสุดที่แนะนำ</th><th>Unit load</th></tr><tr><td class="n">170.0 m</td><td class="n">4.3 m</td><td class="n">170.5 m</td><td class="n">57600</td><td class="n">6.00 / 32</td></tr></table><h2>หมายเหตุ</h2><div class="notes">Sample report generated from the built-in demo devices (simulated).</div><h2>ลงนาม</h2><div class="sig"><div class="box"><b>ผู้ทดสอบ / ส่งมอบ</b><div>ชื่อ</div><div>ลายมือชื่อ</div><div>วันที่</div></div><div class="box"><b>ผู้รับมอบ</b><div>ชื่อ</div><div>ลายมือชื่อ</div><div>วันที่</div></div></div><footer>ค่าและตัวนับเป็นค่าที่ mbtool อ่านได้ ณ เวลาทำรายงาน ตัวเลขของแผนผังบัสเป็นค่าประมาณจากข้อมูลสายทั่วไป preset ที่ยังไม่ยืนยันต้องเทียบกับหน้าจอของอุปกรณ์</footer></div></body></html>