{
  "name": "Endress+Hauser Proline Promag 100 Modbus RS485",
  "manufacturer": "Endress+Hauser",
  "model": "Proline Promag 100 (Modbus RS485)",
  "source": [
    "https://bdih-download.endress.com/file/005056A5E3831EDBB8DDE7D24E04313F/SD01148DEN_0113.pdf"
  ],
  "doc_revision": "SD01148D/06/EN/01.13, valid as of firmware 01.00.zz",
  "verified": false,
  "notes": "Source is E+H Special Documentation SD01148D 'Proline Promag 100 - Register information Modbus RS485', valid for firmware 01.00.zz, parsed from the PDF text layer. Addressing: the document states register addresses follow the Modbus Application Protocol Specification V1.1 (protocol, 0-based), with an optional Modicon 3xxxx/4xxxx prefix for some systems (example mass flow = 2007, or 32007 in the Modicon model), so address_base=0 and the numbers are used unchanged. Read access is FC03, 04 or 23, write FC06, 16 or 23; data types are Float (4 bytes, 2 registers), Integer (2 bytes) and String (strings are not modelled). BYTE ORDER TRAP: float point values depend on 'Byte order' (4915). The factory default is 1-0-3-2 (bytes swapped inside each word) which this preset cannot express; the preset assumes 0-1-2-3 (word_order=big) and exposes register 4915 as rw so you can set it to 0 first. Setting 2 (2-3-0-1) would correspond to word_order=little. Units: flow, totalizer and conductivity values carry no unit in the preset because the unit comes from the unit-code registers (shown as enum points) which are user configurable. The manual warns that each write to a non-volatile parameter is saved to HistoROM, which is limited to 1 million writes - avoid cyclic writes. Communication defaults per the table: RTU, 19200 baud, even parity (1 stop bit implied by 'Even'), bus address default not stated (connection unit=1 is a placeholder). Not included: Heartbeat, simulation (6812-6814), electrode cleaning, sensor adjustment (offset/factor), low flow cut-off values (register/range assignment ambiguous in the text layer), min/max registers, strings (device tag, serial number, firmware version), scan-list registers 5001-5016, diagnostic list. The extraction put several columns out of alignment; parameter-to-enum pairing was done by order within the table and should be re-checked. The document title text in section 1.1 says 'Promass 100' - that is a typo in the source; the cover and register table are for Promag 100.",
  "connection": {
    "type": "rtu",
    "baud": 19200,
    "parity": "E",
    "stop": 1,
    "data": 8,
    "unit": 1,
    "timeout": 1.0
  },
  "address_base": 0,
  "points": [
    {
      "name": "Volume Flow",
      "address": 2007,
      "fc": 3,
      "type": "float32",
      "group": "measure",
      "sim": 3.2,
      "note": "Float, read only. Unit set by 'Volume flow unit' (2103)."
    },
    {
      "name": "Mass Flow",
      "address": 2009,
      "fc": 3,
      "type": "float32",
      "group": "measure",
      "sim": 0.0,
      "note": "Float, read only. Unit set by 'Mass flow unit' (2101)."
    },
    {
      "name": "Corrected Volume Flow",
      "address": 2011,
      "fc": 3,
      "type": "float32",
      "group": "measure",
      "sim": 0.0,
      "note": "Float, read only. Unit set by 'Corrected volume flow unit' (2105)."
    },
    {
      "name": "Conductivity",
      "address": 2013,
      "fc": 3,
      "type": "float32",
      "group": "measure",
      "sim": 450.0,
      "note": "Float, read only. Unit set by 'Conductivity unit' (2121)."
    },
    {
      "name": "Temperature",
      "address": 2015,
      "fc": 3,
      "type": "float32",
      "group": "measure",
      "sim": 0.0,
      "note": "Float, read only. Unit set by 'Temperature unit' (2109)."
    },
    {
      "name": "Corrected Conductivity",
      "address": 2017,
      "fc": 3,
      "type": "float32",
      "group": "measure",
      "sim": 0.0,
      "note": "Float, read only. Unit set by 'Conductivity unit' (2121) (assumed - not stated)."
    },
    {
      "name": "Totalizer Value 1",
      "address": 2610,
      "fc": 3,
      "type": "float32",
      "group": "totalizer",
      "sim": 100.0,
      "note": "Float, read only. Unit is the unit of totalizer 1 (mass / volume / corrected volume unit register of that totalizer, depending on its assigned process variable). Value is the part below the overflow."
    },
    {
      "name": "Totalizer Overflow 1",
      "address": 2612,
      "fc": 3,
      "type": "float32",
      "group": "totalizer",
      "sim": 0.0,
      "note": "Float, read only. Overflow counter of totalizer 1 (documented as a float)."
    },
    {
      "name": "Totalizer Value 2",
      "address": 2810,
      "fc": 3,
      "type": "float32",
      "group": "totalizer",
      "sim": 100.0,
      "note": "Float, read only. Unit is the unit of totalizer 2 (mass / volume / corrected volume unit register of that totalizer, depending on its assigned process variable). Value is the part below the overflow."
    },
    {
      "name": "Totalizer Overflow 2",
      "address": 2812,
      "fc": 3,
      "type": "float32",
      "group": "totalizer",
      "sim": 0.0,
      "note": "Float, read only. Overflow counter of totalizer 2 (documented as a float)."
    },
    {
      "name": "Totalizer Value 3",
      "address": 3010,
      "fc": 3,
      "type": "float32",
      "group": "totalizer",
      "sim": 100.0,
      "note": "Float, read only. Unit is the unit of totalizer 3 (mass / volume / corrected volume unit register of that totalizer, depending on its assigned process variable). Value is the part below the overflow."
    },
    {
      "name": "Totalizer Overflow 3",
      "address": 3012,
      "fc": 3,
      "type": "float32",
      "group": "totalizer",
      "sim": 0.0,
      "note": "Float, read only. Overflow counter of totalizer 3 (documented as a float)."
    },
    {
      "name": "Volume Flow Unit",
      "address": 2103,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 0,
      "max": 91,
      "group": "config",
      "enum": {
        "0": "cm³/s",
        "1": "cm³/min",
        "2": "cm³/h",
        "3": "cm³/d",
        "4": "dm³/s",
        "5": "dm³/min",
        "6": "dm³/h",
        "7": "dm³/d",
        "8": "m³/s",
        "9": "m³/min",
        "10": "m³/h",
        "11": "m³/d",
        "12": "ml/s",
        "13": "ml/min",
        "14": "ml/h",
        "15": "ml/d",
        "16": "l/s",
        "17": "l/min",
        "18": "l/h",
        "19": "l/d",
        "20": "hl/s",
        "21": "hl/min",
        "22": "hl/h",
        "23": "hl/d",
        "24": "Ml/s",
        "25": "Ml/min",
        "26": "Ml/h",
        "27": "Ml/d",
        "32": "af/s",
        "33": "af/min",
        "34": "af/h",
        "35": "af/d",
        "36": "ft³/s",
        "37": "ft³/min",
        "38": "ft³/h",
        "39": "ft³/d",
        "40": "fl oz (us)/s",
        "41": "fl oz (us)/min",
        "42": "fl oz (us)/h",
        "43": "fl oz (us)/d",
        "44": "gal (us)/s",
        "45": "gal (us)/min",
        "46": "gal (us)/h",
        "47": "gal (us)/d",
        "48": "Mgal (us)/s",
        "49": "Mgal (us)/min",
        "50": "Mgal (us)/h",
        "51": "Mgal (us)/d",
        "52": "bbl (us;liq.)/s",
        "53": "bbl (us;liq.)/min",
        "54": "bbl (us;liq.)/h",
        "55": "bbl (us;liq.)/d",
        "56": "bbl (us;beer)/s",
        "57": "bbl (us;beer)/min",
        "58": "bbl (us;beer)/h",
        "59": "bbl (us;beer)/d",
        "60": "bbl (us;oil)/s",
        "61": "bbl (us;oil)/min",
        "62": "bbl (us;oil)/h",
        "63": "bbl (us;oil)/d",
        "64": "bbl (us;tank)/s",
        "65": "bbl (us;tank)/min",
        "66": "bbl (us;tank)/h",
        "67": "bbl (us;tank)/d",
        "68": "gal (imp)/s",
        "69": "gal (imp)/min",
        "70": "gal (imp)/h",
        "71": "gal (imp)/d",
        "72": "Mgal (imp)/s",
        "73": "Mgal (imp)/min",
        "74": "Mgal (imp)/h",
        "75": "Mgal (imp)/d",
        "80": "bbl (imp;oil)/s",
        "81": "bbl (imp;oil)/min",
        "82": "bbl (imp;oil)/h",
        "83": "bbl (imp;oil)/d",
        "84": "User vol./s",
        "85": "User vol./min",
        "86": "User vol./h",
        "87": "User vol./d",
        "88": "kgal (us)/s",
        "89": "kgal (us)/min",
        "90": "kgal (us)/h",
        "91": "kgal (us)/d"
      },
      "sim": 18,
      "note": "Read/write per manual. Changing a unit changes the engineering unit of the matching measured values; they are not rescaled by this tool."
    },
    {
      "name": "Mass Flow Unit",
      "address": 2101,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 0,
      "max": 27,
      "group": "config",
      "enum": {
        "0": "g/s",
        "1": "g/min",
        "2": "g/h",
        "3": "g/d",
        "4": "kg/s",
        "5": "kg/min",
        "6": "kg/h",
        "7": "kg/d",
        "8": "t/s",
        "9": "t/min",
        "10": "t/h",
        "11": "t/d",
        "12": "oz/s",
        "13": "oz/min",
        "14": "oz/h",
        "15": "oz/d",
        "16": "lb/s",
        "17": "lb/min",
        "18": "lb/h",
        "19": "lb/d",
        "20": "STon/s",
        "21": "STon/min",
        "22": "STon/h",
        "23": "STon/d",
        "24": "User mass/s",
        "25": "User mass/min",
        "26": "User mass/h",
        "27": "User mass/d"
      },
      "sim": 6,
      "note": "Read/write per manual. Changing a unit changes the engineering unit of the matching measured values; they are not rescaled by this tool."
    },
    {
      "name": "Corrected Volume Flow Unit",
      "address": 2105,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 0,
      "max": 31,
      "group": "config",
      "enum": {
        "0": "Nl/s",
        "1": "Nl/min",
        "2": "Nl/h",
        "3": "Nl/d",
        "4": "Nm³/s",
        "5": "Nm³/min",
        "6": "Nm³/h",
        "7": "Nm³/d",
        "8": "Sm³/s",
        "9": "Sm³/min",
        "10": "Sm³/h",
        "11": "Sm³/d",
        "12": "Sft³/s",
        "13": "Sft³/min",
        "14": "Sft³/h",
        "15": "Sft³/d",
        "16": "Sgal (us)/s",
        "17": "Sgal (us)/min",
        "18": "Sgal (us)/h",
        "19": "Sgal (us)/d",
        "20": "Sbbl (us;liq.)/s",
        "21": "Sbbl (us;liq.)/min",
        "22": "Sbbl (us;liq.)/h",
        "23": "Sbbl (us;liq.)/d",
        "24": "Sgal (imp)/s",
        "25": "Sgal (imp)/min",
        "26": "Sgal (imp)/h",
        "27": "Sgal (imp)/d",
        "28": "User vol./s",
        "29": "User vol./min",
        "30": "User vol./h",
        "31": "User vol./d"
      },
      "sim": 2,
      "note": "Read/write per manual. Changing a unit changes the engineering unit of the matching measured values; they are not rescaled by this tool."
    },
    {
      "name": "Volume Unit",
      "address": 2104,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 0,
      "max": 22,
      "group": "config",
      "enum": {
        "0": "cm³",
        "1": "dm³",
        "2": "m³",
        "3": "ml",
        "4": "l",
        "5": "hl",
        "6": "Ml Mega",
        "8": "af",
        "9": "ft³",
        "10": "fl oz (us)",
        "11": "gal (us)",
        "12": "Mgal (us)",
        "13": "bbl (us;liq.)",
        "14": "bbl (us;beer)",
        "15": "bbl (us;oil)",
        "16": "bbl (us;tank)",
        "17": "gal (imp)",
        "18": "Mgal (imp)",
        "20": "bbl (imp;oil)",
        "21": "User vol.",
        "22": "kgal"
      },
      "sim": 2,
      "note": "Read/write per manual. Changing a unit changes the engineering unit of the matching measured values; they are not rescaled by this tool."
    },
    {
      "name": "Mass Unit",
      "address": 2102,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 0,
      "max": 6,
      "group": "config",
      "enum": {
        "0": "g",
        "1": "kg",
        "2": "t",
        "3": "oz",
        "4": "lb",
        "5": "STon",
        "6": "User mass"
      },
      "sim": 1,
      "note": "Read/write per manual. Changing a unit changes the engineering unit of the matching measured values; they are not rescaled by this tool."
    },
    {
      "name": "Corrected Volume Unit",
      "address": 2106,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 0,
      "max": 8,
      "group": "config",
      "enum": {
        "0": "Nl",
        "1": "Nm³",
        "2": "Sm³",
        "3": "Sft³",
        "5": "Sgal (us)",
        "6": "Sbbl (us;liq.)",
        "7": "Sgal (imp)",
        "8": "UserCrVol."
      },
      "sim": 1,
      "note": "Read/write per manual. Changing a unit changes the engineering unit of the matching measured values; they are not rescaled by this tool."
    },
    {
      "name": "Temperature Unit",
      "address": 2109,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 0,
      "max": 3,
      "group": "config",
      "enum": {
        "0": "°C",
        "1": "K",
        "2": "°F",
        "3": "°R"
      },
      "sim": 0,
      "note": "Read/write per manual. Changing a unit changes the engineering unit of the matching measured values; they are not rescaled by this tool."
    },
    {
      "name": "Conductivity Unit",
      "address": 2121,
      "fc": 3,
      "type": "uint16",
      "access": "r",
      "group": "config",
      "sim": 8,
      "note": "Integer, read/write per manual (default 8). The enumeration text was garbled in the PDF text layer (micro sign missing, repeated names), so no enum is given; read it from the manual."
    },
    {
      "name": "Totalizer 1 Assign Variable",
      "address": 2601,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 0,
      "max": 3,
      "group": "config",
      "enum": {
        "0": "Off",
        "1": "Volume flow",
        "2": "Mass flow",
        "3": "Corrected volume flow"
      },
      "sim": 2,
      "note": "Which process variable totalizer 1 integrates (default Mass flow)."
    },
    {
      "name": "Totalizer 1 Operation Mode",
      "address": 2605,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 0,
      "max": 2,
      "group": "config",
      "enum": {
        "0": "Net flow total",
        "1": "Forward flow total",
        "2": "Reverse flow total"
      },
      "sim": 0
    },
    {
      "name": "Totalizer 1 Control",
      "address": 2608,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 0,
      "max": 4,
      "group": "control",
      "enum": {
        "0": "Totalize",
        "1": "Reset + totalize",
        "2": "Preset + hold",
        "3": "Reset + hold",
        "4": "Preset + totalize"
      },
      "sim": 0,
      "note": "Control of totalizer 1. 1 = reset and continue, 2/3/4 involve preset or hold. CHANGES / ZEROES THE TOTAL - affects accounting, not the measurement itself."
    },
    {
      "name": "Totalizer 2 Assign Variable",
      "address": 2801,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 0,
      "max": 3,
      "group": "config",
      "enum": {
        "0": "Off",
        "1": "Volume flow",
        "2": "Mass flow",
        "3": "Corrected volume flow"
      },
      "sim": 2,
      "note": "Which process variable totalizer 2 integrates (default Mass flow)."
    },
    {
      "name": "Totalizer 2 Operation Mode",
      "address": 2805,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 0,
      "max": 2,
      "group": "config",
      "enum": {
        "0": "Net flow total",
        "1": "Forward flow total",
        "2": "Reverse flow total"
      },
      "sim": 0
    },
    {
      "name": "Totalizer 2 Control",
      "address": 2808,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 0,
      "max": 4,
      "group": "control",
      "enum": {
        "0": "Totalize",
        "1": "Reset + totalize",
        "2": "Preset + hold",
        "3": "Reset + hold",
        "4": "Preset + totalize"
      },
      "sim": 0,
      "note": "Control of totalizer 2. 1 = reset and continue, 2/3/4 involve preset or hold. CHANGES / ZEROES THE TOTAL - affects accounting, not the measurement itself."
    },
    {
      "name": "Totalizer 3 Assign Variable",
      "address": 3001,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 0,
      "max": 3,
      "group": "config",
      "enum": {
        "0": "Off",
        "1": "Volume flow",
        "2": "Mass flow",
        "3": "Corrected volume flow"
      },
      "sim": 2,
      "note": "Which process variable totalizer 3 integrates (default Mass flow)."
    },
    {
      "name": "Totalizer 3 Operation Mode",
      "address": 3005,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 0,
      "max": 2,
      "group": "config",
      "enum": {
        "0": "Net flow total",
        "1": "Forward flow total",
        "2": "Reverse flow total"
      },
      "sim": 0
    },
    {
      "name": "Totalizer 3 Control",
      "address": 3008,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 0,
      "max": 4,
      "group": "control",
      "enum": {
        "0": "Totalize",
        "1": "Reset + totalize",
        "2": "Preset + hold",
        "3": "Reset + hold",
        "4": "Preset + totalize"
      },
      "sim": 0,
      "note": "Control of totalizer 3. 1 = reset and continue, 2/3/4 involve preset or hold. CHANGES / ZEROES THE TOTAL - affects accounting, not the measurement itself."
    },
    {
      "name": "Reset All Totalizers",
      "address": 2609,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 0,
      "max": 1,
      "group": "control",
      "enum": {
        "0": "Cancel",
        "1": "Reset + totalize"
      },
      "sim": 0,
      "note": "Write 1 to reset all totalizers. DESTROYS ACCUMULATED TOTALS."
    },
    {
      "name": "Flow Damping",
      "address": 2274,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 0,
      "max": 15,
      "group": "config",
      "sim": 0,
      "note": "Integer 0..15. The unit (seconds) is not stated in the register table; check the operating instructions."
    },
    {
      "name": "Installation Direction",
      "address": 5501,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 0,
      "max": 1,
      "group": "config",
      "enum": {
        "0": "Flow in arrow direction",
        "1": "Flow against arrow direction"
      },
      "sim": 0,
      "note": "Changing it flips the sign of the flow reading."
    },
    {
      "name": "Empty Pipe Detection",
      "address": 5106,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 0,
      "max": 1,
      "group": "config",
      "enum": {
        "0": "Off",
        "1": "On"
      },
      "sim": 0
    },
    {
      "name": "Measured Value EPD",
      "address": 2298,
      "fc": 3,
      "type": "float32",
      "group": "diagnostic",
      "sim": 0.0,
      "note": "Float, read only. Empty-pipe-detection measured value (no unit stated)."
    },
    {
      "name": "Locking Status",
      "address": 4918,
      "fc": 3,
      "type": "uint16",
      "group": "status",
      "enum": {
        "256": "Hardware locked",
        "512": "Temporarily locked"
      },
      "sim": 0,
      "note": "Bit-coded; value 0 (not locked) is not listed in the document."
    },
    {
      "name": "Actual Diagnostics",
      "address": 2732,
      "fc": 3,
      "type": "uint16",
      "group": "diagnostic",
      "sim": 0,
      "note": "Integer code of the current diagnostic event (code table is in the device's operating instructions, not in this register document)."
    },
    {
      "name": "Byte Order",
      "address": 4915,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 0,
      "max": 3,
      "group": "config",
      "sim": 0,
      "enum": {
        "0": "0-1-2-3 (big endian - what this preset assumes)",
        "1": "3-2-1-0",
        "2": "2-3-0-1 (word order little)",
        "3": "1-0-3-2 (factory default)"
      },
      "note": "Float/integer byte order. FACTORY DEFAULT IS 3 = 1-0-3-2 (bytes swapped inside each register) which this tool cannot decode: write 0 to this register first (preset assumes 0). Register 4915 itself is 16 bit and unaffected."
    },
    {
      "name": "Bus Address",
      "address": 4910,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 1,
      "max": 247,
      "group": "config",
      "sim": 1,
      "note": "Read/write. Writing it moves the device to a new Modbus address. The default is not stated."
    },
    {
      "name": "Baudrate",
      "address": 4912,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 0,
      "max": 7,
      "group": "config",
      "sim": 4,
      "enum": {
        "0": "1200",
        "1": "2400",
        "2": "4800",
        "3": "9600",
        "4": "19200 (default)",
        "5": "38400",
        "6": "57600",
        "7": "115200"
      },
      "note": "Writing it changes the communication speed and drops the connection."
    },
    {
      "name": "Data Transfer Mode",
      "address": 4913,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 0,
      "max": 1,
      "group": "config",
      "enum": {
        "0": "RTU (default)",
        "1": "ASCII"
      },
      "sim": 0
    },
    {
      "name": "Parity",
      "address": 4914,
      "fc": 3,
      "type": "uint16",
      "access": "rw",
      "min": 0,
      "max": 3,
      "group": "config",
      "sim": 0,
      "enum": {
        "0": "Even (default)",
        "1": "Odd",
        "2": "None / 2 stop bits",
        "3": "None / 1 stop bit"
      }
    }
  ]
}
